{
  "version": 1,
  "templateName": "正泰SCA100-125KTL",
  "addressOffset": 0,
  "writeFunctionCode": 0,
  "undefinedAddressMode": 1,
  "registers": [
    {
      "name": "开关机",
      "fc": 3,
      "dataType": "hex",
      "regAddr": 4096,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": "AAAA",
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1000；文档类型 hex（CPS单位 1）；比例因子 0 → scale=1；文档范围 0x5555~0xAAAA；设备的开关机指令。0xAAAA=开机指令、0x5555=关机指令。这些寄存器功能是相同的(0X1000.0X2700)；与 0x2700 功能相同",
      "selected": true
    },
    {
      "name": "有功调度",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 4097,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RW",
      "formula": "",
      "value": 100.0,
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1001；文档类型 uint16（CPS单位 0.1%）；比例因子 -1 → scale=10；文档范围 0~1000；远程调度时使用该寄存器对设备的有功出力进行调节。这些寄存器功能是相同的(0X1001.0X2708）；线值 0~1000 对应 0.0~100.0%",
      "selected": true
    },
    {
      "name": "功率因素调度",
      "fc": 3,
      "dataType": "int16",
      "regAddr": 4098,
      "byteOrder": "ABCD",
      "scale": 1000,
      "access": "RW",
      "formula": "",
      "value": 1.0,
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1002；文档类型 int16（CPS单位 0.001）；比例因子 -3 → scale=1000；文档范围 -1000~-800~800~1000；远程调度时使用该寄存器对设备的功率因素进行设定。这些寄存器功能是相同的(0X1002.0X2707）；线值 -1000~-800 / 800~1000 对应 -1.000~-0.800 / 0.800~1.000",
      "selected": true
    },
    {
      "name": "无功调度",
      "fc": 3,
      "dataType": "int16",
      "regAddr": 4099,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RW",
      "formula": "",
      "value": 0.0,
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1003；文档类型 int16（CPS单位 0.1%）；比例因子 -1 → scale=10；文档范围 -600~600；远程调度时使用该寄存器堆设备的无功功率进行调度。这些寄存器功能是相同的(0X1003.0X2709）；线值 -600~600 对应 -60.0~+60.0%",
      "selected": true
    },
    {
      "name": "系统时间·字1",
      "fc": 3,
      "dataType": "hex",
      "regAddr": 4100,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": "2026",
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1004；系统时间设定的形式如 :yyyy-mm-dd-hh-mm-ss-NUL,Eg:0x2012071615181000=2012-7-16 15:18:10这些寄存器功能是相同的(0X1004~0X1007.0X2B02~0X2B05)；文档 系统时间 为 uint64 BCD（4 个寄存器 0x1004~0x1007），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第1个16位字",
      "selected": true
    },
    {
      "name": "系统时间·字2",
      "fc": 3,
      "dataType": "hex",
      "regAddr": 4101,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": "1110",
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1005；系统时间设定的形式如 :yyyy-mm-dd-hh-mm-ss-NUL,Eg:0x2012071615181000=2012-7-16 15:18:10这些寄存器功能是相同的(0X1004~0X1007.0X2B02~0X2B05)；文档 系统时间 为 uint64 BCD（4 个寄存器 0x1004~0x1007），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第2个16位字",
      "selected": true
    },
    {
      "name": "系统时间·字3",
      "fc": 3,
      "dataType": "hex",
      "regAddr": 4102,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": "1332",
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1006；系统时间设定的形式如 :yyyy-mm-dd-hh-mm-ss-NUL,Eg:0x2012071615181000=2012-7-16 15:18:10这些寄存器功能是相同的(0X1004~0X1007.0X2B02~0X2B05)；文档 系统时间 为 uint64 BCD（4 个寄存器 0x1004~0x1007），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第3个16位字",
      "selected": true
    },
    {
      "name": "系统时间·字4",
      "fc": 3,
      "dataType": "hex",
      "regAddr": 4103,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": "0400",
      "notes": "章节2.2.1 电力调度 03H/06H/10H @0x1007；系统时间设定的形式如 :yyyy-mm-dd-hh-mm-ss-NUL,Eg:0x2012071615181000=2012-7-16 15:18:10这些寄存器功能是相同的(0X1004~0X1007.0X2B02~0X2B05)；文档 系统时间 为 uint64 BCD（4 个寄存器 0x1004~0x1007），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第4个16位字",
      "selected": true
    },
    {
      "name": "控制器参数组选择",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9728,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2600；文档类型 uint16；文档范围 0~4；0:第五组逆变环路控制参、1：第一组逆变环路控制参数、2：第二组逆变环路控制参数、3：第三组逆变环路控制参数、4：第四组逆变环路控制参数",
      "selected": true
    },
    {
      "name": "无功模式设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9729,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2601；文档类型 uint16；文档范围 0~6；0: 无功控制禁止、1: 远程通讯控制、2: 本地EEPROM Q值控制、3: 本地EEPROM PF值控制、4: PF(P)曲线、5: Q(U)曲线、6: Q(P)曲线 (关联寄存器地址= 0x2200. 0x250F.0x2707. 0x2709)；0:禁止 1:远程通讯 2:本地Q 3:本地PF 4:PF(P) 5:Q(U) 6:Q(P)",
      "selected": true
    },
    {
      "name": "有功模式设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9730,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2602；文档类型 uint16；文档范围 0~2；0: 有功控制禁止、1: 远程通讯控制、2:本地EEPROM值控制(关联寄存器地址=0x250E.0x2708)；0:禁止 1:远程通讯 2:本地EEPROM",
      "selected": true
    },
    {
      "name": "全程MPPT扫描使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9731,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2603；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2519)",
      "selected": true
    },
    {
      "name": "ARC使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9732,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2604；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2300~0x230D)",
      "selected": true
    },
    {
      "name": "ARC参数组选择",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9733,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2605；文档类型 uint16；文档范围 0~3；0:保留、1:保留、2:保留、3:保留",
      "selected": true
    },
    {
      "name": "PV开机电压可调使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9734,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2606；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "孤岛保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9735,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2607；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "LVRT模式设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9736,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 2,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2608；文档类型 uint16；文档范围 0~3；0: 禁止低穿、1: 允许低穿，无支撑、2: 允许低穿，无功支撑、3: 允许低穿，有功支撑 (关联寄存器地址=0x250B.0x250C.0x250D)；0:禁止 1:无支撑 2:无功支撑 3:有功支撑",
      "selected": true
    },
    {
      "name": "HVRT模式设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9737,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 2,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2609；文档类型 uint16；文档范围 0~3；0: 禁止高穿、1: 允许高穿，无支撑、2: 允许高穿，无功支撑、3: 允许高穿，有功支撑 (关联寄存器地址=0x250A)；0:禁止 1:无支撑 2:无功支撑 3:有功支撑",
      "selected": true
    },
    {
      "name": "软停使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9738,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x260A；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2504)",
      "selected": true
    },
    {
      "name": "PIDcheck使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9739,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x260B；文档类型 uint16；文档范围 0~1；0：无外接PID-Box、1：有外接PID-Box、2：功能保留、3：功能保留",
      "selected": true
    },
    {
      "name": "AC电压过压一级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9740,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x260C；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2000.0x2001)",
      "selected": true
    },
    {
      "name": "AC电压过压二级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9741,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x260D；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2002.0x2003)",
      "selected": true
    },
    {
      "name": "AC电压过压三级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9742,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x260E；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2004.0x2005)",
      "selected": true
    },
    {
      "name": "AC电压欠压一级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9743,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x260F；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2006.0x2007)",
      "selected": true
    },
    {
      "name": "AC电压欠压二级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9744,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2610；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2008.0x2009)",
      "selected": true
    },
    {
      "name": "AC电压欠压三级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9745,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2611；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x200A.0x200B)",
      "selected": true
    },
    {
      "name": "AC电压过频一级保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9746,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2612；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x200F.0x2010)",
      "selected": true
    },
    {
      "name": "AC电压过频二级保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9747,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2613；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x20110x2012)",
      "selected": true
    },
    {
      "name": "AC电压过频三级保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9748,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2614；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2013.0x2014)",
      "selected": true
    },
    {
      "name": "AC电压欠频一级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9749,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2615；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2015.0x2016)",
      "selected": true
    },
    {
      "name": "AC电压欠频二级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9750,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2616；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x20170x2018)",
      "selected": true
    },
    {
      "name": "AC电压欠频三级保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9751,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2617；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2019.0x201A)",
      "selected": true
    },
    {
      "name": "滑动平均电压上限保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9752,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2618；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x201E.0x201F)",
      "selected": true
    },
    {
      "name": "滑动平均电压下限保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9753,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2619；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2020.0x2021)",
      "selected": true
    },
    {
      "name": "GFCI静态检测保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9754,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x261A；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2511.0x2512)",
      "selected": true
    },
    {
      "name": "GFCI动态检测保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9755,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x261B；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2513)",
      "selected": true
    },
    {
      "name": "过频降载保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9756,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x261C；文档类型 uint16；文档范围 0~1；0：禁止、1：使能、1：使能，VDE4105法规、2：使能，CEI法规标准、3：使能，Brazil法规标准、4：使能，BDEW法规标准、5：使能，Rule21法规标准 (关联寄存器地址=0x2104.0x2105.0x2106.0x2107.0x2108)",
      "selected": true
    },
    {
      "name": "DCI一级保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9757,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x261D；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2514.0x2515)",
      "selected": true
    },
    {
      "name": "DCI二级保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9758,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x261E；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2516.0x2517)",
      "selected": true
    },
    {
      "name": "AC电压不平衡检测使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9759,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x261F；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2023)",
      "selected": true
    },
    {
      "name": "欠频降载保护使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9760,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2620；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "电网电压降额使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9761,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2621；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2111.0X2112.0X2113. 0X2114. 0X2115)",
      "selected": true
    },
    {
      "name": "功率突变缓启功能使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9762,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2622；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2502.0X251F)",
      "selected": true
    },
    {
      "name": "ISO检测使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9763,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2623；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2510)",
      "selected": true
    },
    {
      "name": "风扇检测使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9764,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2624；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "AC SPD检测使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9765,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2625；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "操作过电压检测使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9766,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2626；文档类型 uint16；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x210E)",
      "selected": true
    },
    {
      "name": "有功超配使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9767,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2627；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_6/12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "无功超配使能设置",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9768,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2628；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_6/12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "zig-zag保护使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9769,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2629；文档类型 uint16（CPS单位 0）；比例因子 0 → scale=1；单位 0；文档范围 0~3；0：禁止、1：并网前使能、2：一直使能、3: 一直使能且关联电压不平衡辅助保护 (关联寄存器地址=0x251C .0x251D. 0x2538)",
      "selected": true
    },
    {
      "name": "相对地保护使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9770,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x262A；文档类型 uint16（CPS单位 0）；比例因子 0 → scale=1；单位 0；文档范围 0~1；0: 禁止、1: 使能 (关联寄存器地址=0x2024.0x2025)",
      "selected": true
    },
    {
      "name": "MPPT定范围使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9771,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x262B；文档类型 uint16（CPS单位 0）；比例因子 0 → scale=1；单位 0；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "快速关断使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9772,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x262C；文档类型 uint16（CPS单位 0）；比例因子 0 → scale=1；单位 0；文档范围 0~1；0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "DSP防逆流使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9773,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x262D；文档类型 uint16",
      "selected": true
    },
    {
      "name": "熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9774,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x262E；文档类型 uint16",
      "selected": true
    },
    {
      "name": "PV1熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9775,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x262F；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能；PV1~24 熔丝检测使能：在 100kW_110kW_9Boost 机型上 PV19~24 标注硬件不支持",
      "selected": true
    },
    {
      "name": "PV2熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9776,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2630；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV3熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9777,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2631；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV4熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9778,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2632；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV5熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9779,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2633；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV6熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9780,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2634；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV7熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9781,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2635；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV8熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9782,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2636；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV9熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9783,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2637；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV10熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9784,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2638；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV11熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9785,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2639；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV12熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9786,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x263A；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV13熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9787,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x263B；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV14熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9788,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x263C；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV15熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9789,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x263D；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV16熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9790,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x263E；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV17熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9791,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x263F；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV18熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9792,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2640；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV19熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9793,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2641；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV20熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9794,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2642；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV21熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9795,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2643；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV22熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9796,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2644；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV23熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9797,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2645；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PV24熔丝检测使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9798,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 1,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2646；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@250kW_225kW_275kW_12Boost、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "PWM模式选择位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9799,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2647；文档类型 uint16；文档范围 0~1；PWM模式选择位、0:连续调制模式 、1:断续调制模式",
      "selected": true
    },
    {
      "name": "MPPT模式选择位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9800,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2648；文档类型 uint16；文档范围 0~1；MPPT模式选择位、0:曲线模式、1:定点模式",
      "selected": true
    },
    {
      "name": "QU曲线Vref自调节使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9801,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x2649；文档类型 uint16；文档范围 0~1；、QU曲线Vref自调节使能、0=关（默认）、1=开",
      "selected": true
    },
    {
      "name": "有功功率低配使能位",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9802,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x264A；文档类型 uint16；文档范围 0~1；@136kW_110kW_12Boost、@100kW_110kW_9Boost、@SCH275KTL-DO、@SCH275KTL-DO/US-800、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "QU曲线电压给定可调节使能",
      "fc": 3,
      "dataType": "uint16",
      "regAddr": 9803,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RW",
      "formula": "",
      "value": 0,
      "notes": "章节2.3.7 使能控制参数区 03H/06H/10H @0x264B；文档类型 uint16；文档范围 0~1；Lcdless与Dsp对内通信=串口机型、N/ALcdless与Dsp对内通信=CAN机型、寄存器0X221B与0X264B功能是一样的、0: 禁止、1: 使能",
      "selected": true
    },
    {
      "name": "设备类型",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 0,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "4035",
      "notes": "章节1 输入寄存器(公用) 04H @0x0000；文档类型 hex；该寄存器值代表该设备的类型：0X0000：未知、0x4031：20kWG2平台逆变器、0x4032：60kW逆变器（搭载旧的MCU）、0x4033：30kW储能逆变器、0x4034：60kW逆变器（搭载新的MCU）、0X4035：100(125)kW_1500V逆变器、0X4036:25kW逆变器(例如：SCA25KTL-DO-R/US-480)、0X403；文档内容列示例为 0x4038(136kW/110kW/100kW_1100V 系列)；本模板按 SCA100-125KTL 取 0x4035=100(125)kW_1500V",
      "selected": true
    },
    {
      "name": "输入寄存器数目",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 3,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 104,
      "notes": "章节1 输入寄存器(公用) 04H @0x0003；文档类型 uint16；该寄存器代表该版本程序能够支持的输入寄存器的个数。",
      "selected": true
    },
    {
      "name": "协议版本",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 4,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "0100",
      "notes": "章节1 输入寄存器(公用) 04H @0x0004；文档类型 hex（CPS单位 0.01）；比例因子 -2 → scale=1；该寄存器代表协议的最新版本。；文档按比例因子 -2 解释为 1.00；此处用 hex 保留版本字节语义",
      "selected": true
    },
    {
      "name": "软件版本低字节",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 5,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "0105",
      "notes": "章节1 输入寄存器(公用) 04H @0x0005；文档类型 hex（CPS单位 0.01）；比例因子 -2 → scale=1；该寄存器代表该机型下的软件版本。如果该寄存器的值为0xAABB。则其中AA代表DSP的软件版本的低字节BB代表LCD的软件版本的低字节备注: 寄存器 “MinorVer”关联于寄存器” MajorVer”.；高字节=DSP 软件版本低字节、低字节=LCD 软件版本低字节",
      "selected": true
    },
    {
      "name": "序列号·字1",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 6,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "0001",
      "notes": "章节1 输入寄存器(公用) 04H @0x0006；比例因子 0 → scale=1；这4个寄存器的值代表了该台机器的序列号，如果该寄存器的值为0X0001010091114001，则代表该寄存器的序列号为：1010091114001。；文档 序列号 为 uint64 BCD（4 个寄存器 0x0006~0x0009），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第1个16位字",
      "selected": true
    },
    {
      "name": "序列号·字2",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 7,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "0100",
      "notes": "章节1 输入寄存器(公用) 04H @0x0007；比例因子 0 → scale=1；这4个寄存器的值代表了该台机器的序列号，如果该寄存器的值为0X0001010091114001，则代表该寄存器的序列号为：1010091114001。；文档 序列号 为 uint64 BCD（4 个寄存器 0x0006~0x0009），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第2个16位字",
      "selected": true
    },
    {
      "name": "序列号·字3",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 8,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "9111",
      "notes": "章节1 输入寄存器(公用) 04H @0x0008；比例因子 0 → scale=1；这4个寄存器的值代表了该台机器的序列号，如果该寄存器的值为0X0001010091114001，则代表该寄存器的序列号为：1010091114001。；文档 序列号 为 uint64 BCD（4 个寄存器 0x0006~0x0009），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第3个16位字",
      "selected": true
    },
    {
      "name": "序列号·字4",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 9,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "4001",
      "notes": "章节1 输入寄存器(公用) 04H @0x0009；比例因子 0 → scale=1；这4个寄存器的值代表了该台机器的序列号，如果该寄存器的值为0X0001010091114001，则代表该寄存器的序列号为：1010091114001。；文档 序列号 为 uint64 BCD（4 个寄存器 0x0006~0x0009），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第4个16位字",
      "selected": true
    },
    {
      "name": "机型",
      "fc": 4,
      "dataType": "string",
      "regAddr": 10,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "SCA125KTL-DO        ",
      "notes": "章节1 输入寄存器(公用) 04H @0x000A；文档类型 string（CPS单位 1）；比例因子 0 → scale=1；这10个寄存器代表该设备的机型。寄存器的值为字符型，如：SC20KTL-DO/IT。；文档 String20 占 10 个寄存器 → 合并为单个 string（20 字符，偶数长度，空格填充）",
      "selected": true
    },
    {
      "name": "保持寄存器数目",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 20,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 4096,
      "notes": "章节1 输入寄存器(公用) 04H @0x0014；文档类型 uint16（CPS单位 1）；比例因子 0 → scale=1；机器能够支持的保持寄存器数目。",
      "selected": true
    },
    {
      "name": "保持寄存器基址",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 21,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "1000",
      "notes": "章节1 输入寄存器(公用) 04H @0x0015；文档类型 hex（CPS单位 1）；比例因子 0 → scale=1；机器支持的保持寄存器的基址。；文档内容列给定 0x1000",
      "selected": true
    },
    {
      "name": "总发电量",
      "fc": 4,
      "dataType": "uint32",
      "regAddr": 22,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 500000,
      "notes": "章节1 输入寄存器(公用) 04H @0x0016；文档类型 uint32（CPS单位 1kWh）；比例因子 0 → scale=1；单位 kWh；机器并网的总发电量例如：0X01562318=22422296kWh, 寄存器 (地址0X0016)=高16bit位 (数据0X0156)寄存器 (地址0X0017)=低16 bit位 (数据0X2318)这些寄存器功能是相同的. 区别是单位不同。（0X0016~0X0017、0X2B3E~0X2B3F)。",
      "selected": true
    },
    {
      "name": "日发电量",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 24,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 500.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0018；文档类型 uint16（CPS单位 0.1kWh）；比例因子 -1 → scale=10；单位 kWh；机器当天的发电量这些寄存器功能是相同的（0X0018、0X2B38~0X2B39)",
      "selected": true
    },
    {
      "name": "效率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 25,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 98.5,
      "notes": "章节1 输入寄存器(公用) 04H @0x0019；文档类型 uint16（CPS单位 0.1%）；比例因子 -1 → scale=10；单位 %",
      "selected": true
    },
    {
      "name": "功率因素",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 26,
      "byteOrder": "ABCD",
      "scale": 1000,
      "access": "RO",
      "formula": "",
      "value": 1.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x001A；文档类型 int16（CPS单位 0.001）；比例因子 -3 → scale=1000；文档范围 N/A~1000；这些寄存器功能是相同的（0X001A.0X810E）",
      "selected": true
    },
    {
      "name": "日最大运行功率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 27,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 125.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x001B；文档类型 uint16（CPS单位 0.1kW）；比例因子 -1 → scale=10；单位 kW；当天运行的最大有功功率",
      "selected": true
    },
    {
      "name": "日运行时间",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 28,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 480.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x001C；文档类型 uint16（CPS单位 0.1Min）；比例因子 -1 → scale=10；单位 Min；当天累计并网发电的时间",
      "selected": true
    },
    {
      "name": "有功功率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 29,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 125.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x001D；文档类型 uint16（CPS单位 0.1kW）；比例因子 -1 → scale=10；单位 kW；这些寄存器功能是相同的（0X001D.0X8106）",
      "selected": true
    },
    {
      "name": "视在功率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 30,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 125.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x001E；文档类型 uint16（CPS单位 0.1kVA）；比例因子 -1 → scale=10；单位 kVA；交流侧当前的视在功率",
      "selected": true
    },
    {
      "name": "AB相线电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 31,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 380.1,
      "notes": "章节1 输入寄存器(公用) 04H @0x001F；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；电网侧. 这些寄存器功能是相同的（0X001F.0X8000）；附件三报文示例：0x0ED9 × 0.1V = 380.1V",
      "selected": true
    },
    {
      "name": "BC相线电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 32,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 380.2,
      "notes": "章节1 输入寄存器(公用) 04H @0x0020；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；电网侧.这些寄存器功能是相同的（0X0020.0X8001）",
      "selected": true
    },
    {
      "name": "CA相线电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 33,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 379.8,
      "notes": "章节1 输入寄存器(公用) 04H @0x0021；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；电网侧.这些寄存器功能是相同的（0X0021.0X8002）",
      "selected": true
    },
    {
      "name": "A相电流",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 34,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 190.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0022；文档类型 uint16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0022.0X8100）；125kW / 380V 三相满载约 190A；文档示例为 82.6/83.1/83.0A 轻载工况",
      "selected": true
    },
    {
      "name": "B相电流",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 35,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 190.1,
      "notes": "章节1 输入寄存器(公用) 04H @0x0023；文档类型 uint16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0023.0X8101）",
      "selected": true
    },
    {
      "name": "C相电流",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 36,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 189.9,
      "notes": "章节1 输入寄存器(公用) 04H @0x0024；文档类型 uint16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0024.0X8102）",
      "selected": true
    },
    {
      "name": "PV1电压MPPT1电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 37,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0025；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0025.0X8202）",
      "selected": true
    },
    {
      "name": "PV1电流MPPT1电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 38,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0026；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0026.0X8203）",
      "selected": true
    },
    {
      "name": "PV2电压MPPT2电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 39,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0027；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0027.0X8204）",
      "selected": true
    },
    {
      "name": "PV2电流MPPT2电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 40,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0028；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0028.0X8205）",
      "selected": true
    },
    {
      "name": "PV3电压MPPT3电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 41,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0029；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0029.0X8206）",
      "selected": true
    },
    {
      "name": "PV3电流MPPT3电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 42,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x002A；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X002A.0X8207）",
      "selected": true
    },
    {
      "name": "频率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 43,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 50.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x002B；文档类型 uint16（CPS单位 0.1Hz）；比例因子 -1 → scale=10；单位 Hz；电网频率",
      "selected": true
    },
    {
      "name": "模块温度",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 44,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 45.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x002C；文档类型 int16（CPS单位 0.1C）；比例因子 -1 → scale=10；单位 C；这些寄存器功能是相同的（0X002C.0X8302）",
      "selected": true
    },
    {
      "name": "内部温度",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 45,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 40.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x002D；文档类型 int16（CPS单位 0.1C）；比例因子 -1 → scale=10；单位 C；这些寄存器功能是相同的（0X002D.0X8303）",
      "selected": true
    },
    {
      "name": "变压器温度（该功能保留）",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 46,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 0.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x002E；文档类型 int16（CPS单位 0.1C）；比例因子 -1 → scale=10；单位 C",
      "selected": true
    },
    {
      "name": "运行状态",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 47,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "1000",
      "notes": "章节1 输入寄存器(公用) 04H @0x002F；文档类型 hex（CPS单位 1）；比例因子 0 → scale=1；0x8000: 故障0x4000: 自检0x2000: 待机0x1000: 运行0x0800: 降额；位域：0x8000 故障 / 0x4000 自检 / 0x2000 待机 / 0x1000 运行 / 0x0800 降额",
      "selected": true
    },
    {
      "name": "故障时间·字1",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 48,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "2026",
      "notes": "章节1 输入寄存器(公用) 04H @0x0030；比例因子 0 → scale=1；最新一次故障发生的起始时间点。例如：0x2012071615181000=2012-7-16 15:18:10。；文档 故障时间 为 uint64 BCD（4 个寄存器 0x0030~0x0033），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第1个16位字",
      "selected": true
    },
    {
      "name": "故障时间·字2",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 49,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "1110",
      "notes": "章节1 输入寄存器(公用) 04H @0x0031；比例因子 0 → scale=1；最新一次故障发生的起始时间点。例如：0x2012071615181000=2012-7-16 15:18:10。；文档 故障时间 为 uint64 BCD（4 个寄存器 0x0030~0x0033），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第2个16位字",
      "selected": true
    },
    {
      "name": "故障时间·字3",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 50,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "1332",
      "notes": "章节1 输入寄存器(公用) 04H @0x0032；比例因子 0 → scale=1；最新一次故障发生的起始时间点。例如：0x2012071615181000=2012-7-16 15:18:10。；文档 故障时间 为 uint64 BCD（4 个寄存器 0x0030~0x0033），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第3个16位字",
      "selected": true
    },
    {
      "name": "故障时间·字4",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 51,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "0400",
      "notes": "章节1 输入寄存器(公用) 04H @0x0033；比例因子 0 → scale=1；最新一次故障发生的起始时间点。例如：0x2012071615181000=2012-7-16 15:18:10。；文档 故障时间 为 uint64 BCD（4 个寄存器 0x0030~0x0033），app 无 64 位类型 → 拆成 4 个 hex 精确还原线值；本项=第4个16位字",
      "selected": true
    },
    {
      "name": "永久故障",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 52,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0034；文档类型 uint16（CPS单位 1）；比例因子 0 → scale=1；这些寄存器功能是相同的（0X0034.0X8406）",
      "selected": true
    },
    {
      "name": "警告",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 53,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0035；文档类型 uint16；比例因子 0 → scale=1；这些寄存器功能是相同的（0X0035.0X8400）",
      "selected": true
    },
    {
      "name": "故障0",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 54,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0036；文档类型 uint16；比例因子 0 → scale=1；这些寄存器功能是相同的（0X0036.0X8401）",
      "selected": true
    },
    {
      "name": "故障1",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 55,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0037；文档类型 uint16；比例因子 0 → scale=1；这些寄存器功能是相同的（0X0037.0X8402）",
      "selected": true
    },
    {
      "name": "故障2",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 56,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0038；文档类型 uint16；比例因子 0 → scale=1；这些寄存器功能是相同的（0X0038.0X8403）",
      "selected": true
    },
    {
      "name": "故障3",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 57,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0039；文档类型 uint16；比例因子 0 → scale=1；这些寄存器功能是相同的（0X0039.0X8404）",
      "selected": true
    },
    {
      "name": "故障4",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 58,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x003A；文档类型 uint16；比例因子 0 → scale=1；这些寄存器功能是相同的（0X003A.0X8405）",
      "selected": true
    },
    {
      "name": "无功功率",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 59,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 0.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x003B；文档类型 int16（CPS单位 0.1kvar）；比例因子 -1 → scale=10；单位 kvar；这些寄存器功能是相同的（0X003B.0X810A）",
      "selected": true
    },
    {
      "name": "版本号的高字节",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 65,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "0102",
      "notes": "章节1 输入寄存器(公用) 04H @0x0041；文档类型 hex；该寄存器代表该机型下的软件版本。如果该寄存器的值为0xAABB。则其中：AA代表DSP的软件版本的高字节、BB代表LCD的软件版本的高字节。备注: 寄存器 “MinorVer”关联于寄存器” MajorVer”.",
      "selected": true
    },
    {
      "name": "组串检测板有几路（该功能保留）",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 66,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 12,
      "notes": "章节1 输入寄存器(公用) 04H @0x0042；文档类型 uint16；组串检测板有几路0:Disable；文档标注「该功能保留」，本模板按 12 路 MPPT 给出典型值",
      "selected": true
    },
    {
      "name": "Bus电容",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 67,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 1000,
      "notes": "章节1 输入寄存器(公用) 04H @0x0043；文档类型 int16（CPS单位 1uF）；比例因子 0 → scale=1；单位 uF；这些寄存器功能是一样的(0X0043.0X830E)",
      "selected": true
    },
    {
      "name": "AC电容",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 68,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 100,
      "notes": "章节1 输入寄存器(公用) 04H @0x0044；文档类型 int16（CPS单位 1uF）；比例因子 0 → scale=1；单位 uF；这些寄存器功能是一样的(0X0044.0X830F)",
      "selected": true
    },
    {
      "name": "PV侧输入总功率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 69,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 125.3,
      "notes": "章节1 输入寄存器(公用) 04H @0x0045；文档类型 uint16（CPS单位 0.1kW）；比例因子 -1 → scale=10；单位 kW；PV侧输入总功率这些寄存器功能是一样的(0X0045.0X8201)",
      "selected": true
    },
    {
      "name": "最大有功功率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 70,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 125,
      "notes": "章节1 输入寄存器(公用) 04H @0x0046；文档类型 uint16（CPS单位 1kW）；比例因子 0 → scale=1；单位 kW",
      "selected": true
    },
    {
      "name": "最大视在功率",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 71,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 125,
      "notes": "章节1 输入寄存器(公用) 04H @0x0047；文档类型 uint16（CPS单位 1kVA）；比例因子 0 → scale=1；单位 kVA",
      "selected": true
    },
    {
      "name": "DSP安规版本号",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 72,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 8,
      "notes": "章节1 输入寄存器(公用) 04H @0x0048；文档类型 uint16；这些寄存器功能是一样的(0X0048.0X2912)",
      "selected": true
    },
    {
      "name": "运行状态@0x0049",
      "fc": 4,
      "dataType": "hex",
      "regAddr": 73,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": "1000",
      "notes": "章节1 输入寄存器(公用) 04H @0x0049；文档类型 hex；仅用于“冀北电网，北京四方AVG/AVC系统”：0x8000:故障、0x2000:待机、0x1000:运行；仅用于冀北电网北京四方 AVC/AVC 系统",
      "selected": true
    },
    {
      "name": "逆变器状态信息",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 74,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x004A；文档类型 uint16；仅用于“冀北电网，北京四方AVG/AVC系统”见“附件3：逆变器状态信息表（冀北单机信息上传）”",
      "selected": true
    },
    {
      "name": "远程PF设定值",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 75,
      "byteOrder": "ABCD",
      "scale": 1000,
      "access": "RO",
      "formula": "",
      "value": 1.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x004B；文档类型 int16（CPS单位 0.001）；比例因子 -3 → scale=1000；仅用于“冀北电网，北京四方AVG/AVC系统”这些寄存器“读”功能是一样的(0X004B.0X2707)",
      "selected": true
    },
    {
      "name": "远程有功设定值",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 76,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 100.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x004C；文档类型 uint16（CPS单位 0.1%）；比例因子 -1 → scale=10；单位 %；仅用于“冀北电网，北京四方AVG/AVC系统”这些寄存器“读”功能是一样的(0X004C.0X2708)",
      "selected": true
    },
    {
      "name": "远程无功设定值",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 77,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 0.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x004D；文档类型 int16（CPS单位 0.1%）；比例因子 -1 → scale=10；单位 %；仅用于“冀北电网，北京四方AVG/AVC系统”这些寄存器“读”功能是一样的(0X004D.0X2709)",
      "selected": true
    },
    {
      "name": "MPPT4电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 83,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0053；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0053.0X8232）",
      "selected": true
    },
    {
      "name": "MPPT4电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 84,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0054；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0054.0X8233）",
      "selected": true
    },
    {
      "name": "MPPT5电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 85,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0055；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0055.0X8234）",
      "selected": true
    },
    {
      "name": "MPPT5电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 86,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0056；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0056.0X8235）",
      "selected": true
    },
    {
      "name": "MPPT6电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 87,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0057；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0057.0X8236）",
      "selected": true
    },
    {
      "name": "MPPT6电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 88,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0058；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X0058.0X8237）",
      "selected": true
    },
    {
      "name": "MPPT7电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 89,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0059；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X0059.0X8238）",
      "selected": true
    },
    {
      "name": "MPPT7电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 90,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x005A；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X005A.0X8239）",
      "selected": true
    },
    {
      "name": "MPPT8电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 91,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x005B；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X005B.0X823A）",
      "selected": true
    },
    {
      "name": "MPPT8电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 92,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x005C；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X005C.0X823B）",
      "selected": true
    },
    {
      "name": "MPPT9电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 93,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x005D；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；这些寄存器功能是相同的（0X005D.0X823C）",
      "selected": true
    },
    {
      "name": "MPPT9电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 94,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x005E；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；这些寄存器功能是相同的（0X005E.0X823D）",
      "selected": true
    },
    {
      "name": "MPPT10电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 95,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x005F；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；@136kW_110kW_12Boost、250kW_225kW_275kW_12Boost这些寄存器功能是相同的（0X005F.0X823E）；MPPT10~12 在 100kW_110kW_9Boost 机型上标注「保留（硬件不支持）」，此处按 12Boost 机型实例化",
      "selected": true
    },
    {
      "name": "MPPT10电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 96,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0060；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；@136kW_110kW_12Boost、250kW_225kW_275kW_12Boost这些寄存器功能是相同的（0X0060.0X823F）",
      "selected": true
    },
    {
      "name": "MPPT11电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 97,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0061；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；@136kW_110kW_12Boost、250kW_12Boost这些寄存器功能是相同的（0X0061.0X8240）",
      "selected": true
    },
    {
      "name": "MPPT11电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 98,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0062；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；@136kW_110kW_12Boost、250kW_225kW_275kW_12Boost这些寄存器功能是相同的（0X0062.0X8241）",
      "selected": true
    },
    {
      "name": "MPPT12电压",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 99,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 600.0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0063；文档类型 uint16（CPS单位 0.1V）；比例因子 -1 → scale=10；单位 V；@136kW_110kW_12Boost、250kW_225kW_275kW_12Boost这些寄存器功能是相同的（0X0063.0X8242）",
      "selected": true
    },
    {
      "name": "MPPT12电流",
      "fc": 4,
      "dataType": "int16",
      "regAddr": 100,
      "byteOrder": "ABCD",
      "scale": 10,
      "access": "RO",
      "formula": "",
      "value": 17.4,
      "notes": "章节1 输入寄存器(公用) 04H @0x0064；文档类型 int16（CPS单位 0.1A）；比例因子 -1 → scale=10；单位 A；@136kW_110kW_12Boost、250kW_225kW_275kW_12Boost这些寄存器功能是相同的（0X0064.0X8243）",
      "selected": true
    },
    {
      "name": "故障5",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 101,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0065；文档类型 uint16；这些寄存器功能是相同的（0X0065.0X8407）",
      "selected": true
    },
    {
      "name": "故障6",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 102,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0066；文档类型 uint16；这些寄存器功能是相同的（0X0066.0X8408）",
      "selected": true
    },
    {
      "name": "警告1",
      "fc": 4,
      "dataType": "uint16",
      "regAddr": 103,
      "byteOrder": "ABCD",
      "scale": 1,
      "access": "RO",
      "formula": "",
      "value": 0,
      "notes": "章节1 输入寄存器(公用) 04H @0x0067；文档类型 uint16；@136kW_110kW_12Boost、@100kW_110kW_9Boost这些寄存器功能是相同的（0X0067.0X8409）",
      "selected": true
    }
  ]
}